

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Electrical System Design Methodology &mdash; ORBIT 1.2.6 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=9edc463e" />

  
      <script src="../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../_static/documentation_options.js?v=010db75e"></script>
      <script src="../../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script async="async" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="Offshore Substation Design Methodology" href="doc_OffshoreSubstationDesign.html" />
    <link rel="prev" title="Export System Design Methodology" href="doc_ExportSystemDesign.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../contents.html" class="icon icon-home">
            ORBIT
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../../index.html">ORBIT</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../intro/index.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../installation/index.html">Installing ORBIT</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../tutorial/index.html">Tutorial</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../examples.html">Examples</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../api.html">API Reference</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../methods.html">Methodology</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../doc_ProjectManager.html">Project Manager</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../doc_ParametricManager.html">Parametric Manager</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../../doc_DesignPhase.html">Design Phases</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="doc_MonopileDesign.html">Monopile Design Methodology</a></li>
<li class="toctree-l3"><a class="reference internal" href="doc_ScourProtectionDesign.html">Scour Protection Design Methodology</a></li>
<li class="toctree-l3"><a class="reference internal" href="doc_ArraySystemDesign.html">Array Cabling System Design Methodology</a></li>
<li class="toctree-l3"><a class="reference internal" href="doc_ExportSystemDesign.html">Export System Design Methodology</a></li>
<li class="toctree-l3 current"><a class="current reference internal" href="#">Electrical System Design Methodology</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#overview">Overview</a></li>
<li class="toctree-l4"><a class="reference internal" href="#number-of-required-cables">Number of Required Cables</a></li>
<li class="toctree-l4"><a class="reference internal" href="#export-cable-length">Export Cable Length</a></li>
<li class="toctree-l4"><a class="reference internal" href="#cable-crossing-cost">Cable Crossing Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#number-of-required-power-transformer-tranformer-rating-and-cost">Number of Required Power Transformer, Tranformer Rating, and Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#number-of-shunt-reactors-reactive-power-compensation-and-cost">Number of Shunt Reactors, Reactive Power Compensation, and Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#number-of-required-switchgears-and-cost">Number of Required Switchgears and Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#number-of-circuit-breakers-and-cost">Number of Circuit Breakers and Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#number-of-required-acdc-converters-and-cost">Number of Required ACDC Converters and Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#ancillary-system-cost">Ancillary System Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#assembly-cost-on-land">Assembly Cost (On Land)</a></li>
<li class="toctree-l4"><a class="reference internal" href="#substation-topside-mass-and-cost">Substation Topside Mass and Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#substation-substructure-mass-and-cost">Substation Substructure Mass and Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#onshore-cost">Onshore Cost</a></li>
<li class="toctree-l4"><a class="reference internal" href="#design-result">Design Result</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="doc_OffshoreSubstationDesign.html">Offshore Substation Design Methodology</a></li>
<li class="toctree-l3"><a class="reference internal" href="doc_SemiSubmersibleDesign.html">Semi-Submersible Design Methodology</a></li>
<li class="toctree-l3"><a class="reference internal" href="doc_SparDesign.html">Spar Design Methodology</a></li>
<li class="toctree-l3"><a class="reference internal" href="doc_MooringSystemDesign.html">Mooring System Design Methodology</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../doc_InstallPhase.html">Install Phases</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../doc_CommonCost.html">Common Costs</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../publications/index.html">Publications</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../changelog.html">ORBIT Changelog</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../team.html">ORBIT Team</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../contents.html">ORBIT</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../contents.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../methods.html">Methodology</a></li>
          <li class="breadcrumb-item"><a href="../../doc_DesignPhase.html">Design Phases</a></li>
      <li class="breadcrumb-item active">Electrical System Design Methodology</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/source/phases/design/doc_ElectricalDesign.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="electrical-system-design-methodology">
<h1>Electrical System Design Methodology<a class="headerlink" href="#electrical-system-design-methodology" title="Link to this heading"></a></h1>
<p>For details of the code implementation, please see
<a class="reference internal" href="api_ElectricalDesign.html"><span class="doc">Electrical System Design API</span></a>.</p>
<section id="overview">
<h2>Overview<a class="headerlink" href="#overview" title="Link to this heading"></a></h2>
<p>Below is an overview of the process used to design an export cable system and
offshore substation in ORBIT using the ElectricalDesign module. This module is to be
used in place of both the ExportSystemDesign module and the OffshoreSubstationDesign
module as it codesigns the export cables and offshore substation. Depending on whether
HVAC or HVDC cables are selected, different components will contribute to the final BOS.
For more detail on the helper classes used to support this design please see <a class="reference internal" href="doc_CableHelpers.html"><span class="doc">Cabling Helper Classes</span></a>, specifically <code class="xref py py-class docutils literal notranslate"><span class="pre">Cable</span></code> and <code class="xref py py-class docutils literal notranslate"><span class="pre">CableSystem</span></code>.</p>
</section>
<section id="number-of-required-cables">
<h2>Number of Required Cables<a class="headerlink" href="#number-of-required-cables" title="Link to this heading"></a></h2>
<p>The number of export cables required for HVAC is calculated by dividing the windfarm’s
capacity by the configured export cable’s power rating and adding any user
defined redundnacy as seen below.</p>
<p><span class="math notranslate nohighlight">\(num\_cables = \lceil\frac{plant\_capacity}{cable\_power}\rceil + num\_redundant\)</span></p>
<p>For HVDC cables (both monopole and bipole), the number of cables is twice the number as
calculated abpve because HVDC systems require a pair of cables per implementation.
The equation for this calculation is shown below.</p>
<p><span class="math notranslate nohighlight">\(num\_cables = 2 * \lceil\frac{plant\_capacity}{cable\_power}\rceil + num\_redundant\)</span></p>
</section>
<section id="export-cable-length">
<h2>Export Cable Length<a class="headerlink" href="#export-cable-length" title="Link to this heading"></a></h2>
<p>The total length of the export cables is calculated as the sum of the site
depth, distance to landfall and distance to interconnection multiplied by the
user defined :py:attr`percent_added_length` to account for any exclusions or
geotechnical design considerations that make a straight line cable route
impractical.</p>
<p><span class="math notranslate nohighlight">\(length = (d + distance_\text{landfall} + distance_\text{interconnection}) * (1 + length_\text{percent_added})\)</span></p>
</section>
<section id="cable-crossing-cost">
<h2>Cable Crossing Cost<a class="headerlink" href="#cable-crossing-cost" title="Link to this heading"></a></h2>
<p>Optional inputs for both number of cable crossings and unit cost per cable
crossing.  The default number of cable crossings is 0 and cost per cable
crossing is $500,000. This cost includes materials, installation, etc. Crossing
cost is calculated as product of number of crossings and unit cost.</p>
</section>
<section id="number-of-required-power-transformer-tranformer-rating-and-cost">
<h2>Number of Required Power Transformer, Tranformer Rating, and Cost<a class="headerlink" href="#number-of-required-power-transformer-tranformer-rating-and-cost" title="Link to this heading"></a></h2>
<p>The number of main power transformers (MPT) required is assumed to be equal to the number
of required export cables. The transformer rating is calculated by dividing the
windfarm’s capacity by the number of MPTs. MPTs are only required if the
export cables are HVAC. The default cost of the MPT is $2.87m per HVAC cable. Therefore, the total MPT cost is
proportional to the number of cables. Note: Previous versions may have used curve-fits to
calculate total MPT cost based on the windfarm’s capacity. The MPT unit cost ($/cable) can
be ovewritten by the user by setting (<code class="docutils literal notranslate"><span class="pre">mpt_unit_cost</span></code>) to the desired cost. If the export cables
are HVDC, then the cost of power transformers will be $0.</p>
</section>
<section id="number-of-shunt-reactors-reactive-power-compensation-and-cost">
<h2>Number of Shunt Reactors, Reactive Power Compensation, and Cost<a class="headerlink" href="#number-of-shunt-reactors-reactive-power-compensation-and-cost" title="Link to this heading"></a></h2>
<p>The shunt reactor cost is dependent on the amount of reactive power compensation
required based on the distance of the substation to shore. This model assumes
one shunt reactor for each HVAC export cable. An HVDC export systems do not require
reactive power compensation. The default cost rate of the shunt reactors is $10k per HVAC cable. The total cost is proportional
to the number of cables multipled by a cable-specific compensation factor. The default cost rate
can be overwritten by the user by setting (<code class="docutils literal notranslate"><span class="pre">shunt_unit_cost</span></code>) to the desired cost. The shunt
reactor cost is $0 for HVDC systems.</p>
</section>
<section id="number-of-required-switchgears-and-cost">
<h2>Number of Required Switchgears and Cost<a class="headerlink" href="#number-of-required-switchgears-and-cost" title="Link to this heading"></a></h2>
<p>The number of switchgear relays required is assumed to be equal to the number of
required export cables. Switchgear cost is only necessary if HVAC export cables
are chosen. The default cost is $4m per cable for HVAC. The default cost can be overwritten by the user by
setting (<code class="docutils literal notranslate"><span class="pre">switchgear_cost</span></code>) to the desired cost. Switchgear cost is equal to $0 for HVDC export
cables.</p>
</section>
<section id="number-of-circuit-breakers-and-cost">
<h2>Number of Circuit Breakers and Cost<a class="headerlink" href="#number-of-circuit-breakers-and-cost" title="Link to this heading"></a></h2>
<p>The number of circuit breakers required is assumed to be equal to the number of required
export cables. Breakers are only necssary if HVDC export cables are chosen. The default cost is
$10.6m per HVDC cable. The default cost can be overwritten by the user by setting (<code class="docutils literal notranslate"><span class="pre">dc_breaker_cost</span></code>)
to the desired cost. Breaker cost is $0 for HVAC cables.</p>
</section>
<section id="number-of-required-acdc-converters-and-cost">
<h2>Number of Required ACDC Converters and Cost<a class="headerlink" href="#number-of-required-acdc-converters-and-cost" title="Link to this heading"></a></h2>
<p>ACDC converters are only required for HVDC export cables. The number of converters
is assumed to be equal to the number of HVDC export cables.</p>
</section>
<section id="ancillary-system-cost">
<h2>Ancillary System Cost<a class="headerlink" href="#ancillary-system-cost" title="Link to this heading"></a></h2>
<p>Costs are included such as a backup generator, workspace cost, and miscellous to
capture any additional features outside the main components. The user can define each
variable by setting (<code class="docutils literal notranslate"><span class="pre">backup_gen_cost</span></code>), (<code class="docutils literal notranslate"><span class="pre">workspace_cost</span></code>), and (<code class="docutils literal notranslate"><span class="pre">other_ancillary_cost</span></code>).</p>
</section>
<section id="assembly-cost-on-land">
<h2>Assembly Cost (On Land)<a class="headerlink" href="#assembly-cost-on-land" title="Link to this heading"></a></h2>
<p>The majority of the electrical components are located on the offshore substation platform, but
they must be assembled on land. Therefore, an assembly factor of 7.5% is added to the components cost.
Those components include switchgear, shut reactors, and ancillary costs. The user can change the
factor by setting (<code class="docutils literal notranslate"><span class="pre">topside_assembly_factor</span></code>) to the desired percentage.</p>
</section>
<section id="substation-topside-mass-and-cost">
<h2>Substation Topside Mass and Cost<a class="headerlink" href="#substation-topside-mass-and-cost" title="Link to this heading"></a></h2>
<p>We assume that the topside design cost is a fixed amount based on the export cables (either HVDC or HVAC).
The user can specify the topside cost by setting (<code class="docutils literal notranslate"><span class="pre">topside_design_cost</span></code>). The mass of the topside is
determined by a curve fit.</p>
</section>
<section id="substation-substructure-mass-and-cost">
<h2>Substation Substructure Mass and Cost<a class="headerlink" href="#substation-substructure-mass-and-cost" title="Link to this heading"></a></h2>
<p>The mass and cost associated with the substructure of the offshore substation are based on
curve fits. The topside mass will drive the mass/size of the substructure. Then, the cost of the
substructure is determined by its mass. The substructure has a default cost rate of $3000 per ton of
steel. The value can be overwritten by setting (<code class="docutils literal notranslate"><span class="pre">oss_substructure_cost_rate</span></code>) to the desired cost rate.</p>
</section>
<section id="onshore-cost">
<h2>Onshore Cost<a class="headerlink" href="#onshore-cost" title="Link to this heading"></a></h2>
<p>The onshore cost is considered to be the minimum cost of interconnection. This includes
the major required hardware for a cable connection onshore. For HVDC cables, it includes
the converter cost, DC breaker cost, and transformer cost. For HVAC, it includes the
transformer cost and switchgear cost. The onshore costs may or may not be included in the BOS
of the wind farm. Therefore, this cost is not included in the total <code class="docutils literal notranslate"><span class="pre">system_capex</span></code>
calculated by ProjectManager.</p>
</section>
<section id="design-result">
<h2>Design Result<a class="headerlink" href="#design-result" title="Link to this heading"></a></h2>
<p>The result of this design module (<code class="xref py py-attr docutils literal notranslate"><span class="pre">design_result</span></code>) includes the
specifications for both the export cables and offshore substation. This includes
a list of cable sections and their lengths and masses that represent the export
cable system, as well as the offshore substation substructure and topside mass
and cost, and number of substations. This result can then be passed to the
<a class="reference internal" href="../install/export/doc_ExportCableInstall.html"><span class="doc">export cable installation module</span></a> and
<a class="reference internal" href="../install/oss/doc_OffshoreSubstationInstall.html"><span class="doc">offshore substation installation module</span></a>
to simulate the installation of the export system.</p>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="doc_ExportSystemDesign.html" class="btn btn-neutral float-left" title="Export System Design Methodology" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="doc_OffshoreSubstationDesign.html" class="btn btn-neutral float-right" title="Offshore Substation Design Methodology" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2020, National Renewable Energy Lab.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>